.. _LCC2T:

--------------------------------------------------------------------------------
LCC2T
--------------------------------------------------------------------------------
Two-terminal LCC-HVDC model for power flow and time-domain studies.

Parameters
----------

+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|    Name    |   Symbol    |                           Description                           | Default |   Unit   |  Properties  |
+============+=============+=================================================================+=========+==========+==============+
|  idx       |             | unique device idx                                               |         |          |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  u         | :math:`u`   | connection status                                               | 1       | *bool*   |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  name      |             | device name                                                     |         |          |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  busr      |             | rectifier-side AC bus                                           |         |          | mandatory    |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  busi      |             | inverter-side AC bus                                            |         |          | mandatory    |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  p0        |             | initial rectifier DC power on system base                       | 0.500   | *p.u.*   | non_negative |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  control   |             | rectifier control mode: 1 constant current, 2 constant power    | 2       |          |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  i0        |             | initial DC-current order for constant-current control           | 0.500   | *p.u.*   | non_negative |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  rdc       |             | DC line resistance on system base                               | 0.062   | *p.u.*   | non_zero     |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  ldc       |             | DC line and smoothing inductance                                | 0.200   | *p.u.-s* | non_zero     |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  xcr       |             | rectifier commutation reactance                                 | 0.135   | *p.u.*   | non_negative |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  xci       |             | inverter commutation reactance                                  | 0.126   | *p.u.*   | non_negative |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  mr        |             | rectifier converter-transformer ratio                           | 1.250   |          | non_zero     |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  mi        |             | inverter converter-transformer ratio                            | 1.250   |          | non_zero     |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  alpha_min |             | minimum rectifier firing angle                                  | 5       | *degree* |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  alpha_max |             | maximum rectifier firing angle                                  | 120     | *degree* |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  gamma     |             | inverter extinction-angle order                                 | 18      | *degree* |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  kp        | :math:`K_p` | rectifier current-controller proportional gain                  | 25      |          |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  ki        | :math:`K_i` | rectifier current-controller integral gain                      | 20      |          | non_negative |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  vdcn      |             | DC voltage base used by VDCOL                                   | 1.600   | *p.u.*   | non_zero     |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  vdc_low   |             | VDCOL low-voltage breakpoint                                    | 0.500   | *p.u.*   |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  vdc_high  |             | VDCOL high-voltage breakpoint                                   | 0.900   | *p.u.*   |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  idc_low   |             | VDCOL current ceiling below low breakpoint                      | 0.100   | *p.u.*   |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  idc_high  |             | VDCOL current ceiling above high breakpoint                     | 2       | *p.u.*   |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  pcmd      |             | active-power order multiplier; may be changed by Alter          | 1       |          |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  icmd      |             | DC-current order multiplier; may be changed by Alter            | 1       |          |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  tiref     |             | DC-current order tracking time constant                         | 0.020   | *s*      | non_zero     |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  block     |             | converter block command: 0 normal, 1 blocked                    | 0       | *bool*   |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  filter    |             | filter/capacitor status: 0 disconnected, 1 connected            | 1       | *bool*   |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  pmax      |             | maximum recovered power order                                   | 1       | *p.u.*   |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  tpref     |             | power-order tracking time constant                              | 0.020   | *s*      | non_zero     |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  rup       |             | maximum power-order recovery rate                               | 0.250   | *p.u./s* | non_negative |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  rdn       |             | positive magnitude of maximum power-order reduction rate        | 5       | *p.u./s* | non_negative |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  tblock    |             | blocked-state DC residual-current decay time constant           | 0.020   | *s*      | non_zero     |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  qcr       |             | rectifier fixed filter/capacitor compensation at 1 p.u. voltage | 0       | *p.u.*   |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+
|  qci       |             | inverter fixed filter/capacitor compensation at 1 p.u. voltage  | 0       | *p.u.*   |              |
+------------+-------------+-----------------------------------------------------------------+---------+----------+--------------+

Variables
---------

+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|      Name      |            Symbol            |   Type   |                  Description                  |  Unit  | Properties |
+================+==============================+==========+===============================================+========+============+
|  Pref          | :math:`Pref`                 | State    | rate-limited active-power order               |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  Iref          | :math:`Iref`                 | State    | filtered DC-current order                     |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  Xr_y          | :math:`Xr_{y}`               | State    | AW Integrator output                          |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  Id            | :math:`Id`                   | State    | DC line current state                         | *p.u.* | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  Ida           | :math:`Ida`                  | Algeb    | DC current algebraic interface                |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  Vdr           | :math:`Vdr`                  | Algeb    | rectifier DC voltage                          |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  Vdi           | :math:`Vdi`                  | Algeb    | inverter DC voltage                           |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  cosa          | :math:`cosa`                 | Algeb    | cosine of rectifier firing angle              |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  phir          | :math:`phir`                 | Algeb    | rectifier fundamental power-factor angle      |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  phii          | :math:`phii`                 | Algeb    | inverter fundamental power-factor angle       |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  prefeff       | :math:`prefeff`              | Algeb    | power order used in power flow or time domain |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  vdcnorm       | :math:`\left\|{vdc}\right\|` | Algeb    | normalized inverter DC voltage for VDCOL      |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  VDCOL_y       | :math:`VDCOL_{y}`            | Algeb    | Output of piecewise                           |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  IordRaw       | :math:`IordRaw`              | Algeb    | unlimited rectifier current order             |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  IordLimiter_x | :math:`IordLimiter_{x}`      | Algeb    | Value before limiter                          |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  IordLimiter_y | :math:`IordLimiter_{y}`      | Algeb    | Output after limiter and post gain            |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  Iord          | :math:`Iord`                 | Algeb    | limited DC current order                      |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  ierr          | :math:`ierr`                 | Algeb    | rectifier current-control error               |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  CosaRaw       | :math:`CosaRaw`              | Algeb    | unlimited rectifier PI output                 |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  CosaLimiter_x | :math:`CosaLimiter_{x}`      | Algeb    | Value before limiter                          |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  CosaLimiter_y | :math:`CosaLimiter_{y}`      | Algeb    | Output after limiter and post gain            |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  run           | :math:`run`                  | Algeb    | converter availability at the AC terminals    |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  pr            | :math:`pr`                   | Algeb    | unblocked rectifier active-power absorption   |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  pinv          | :math:`pinv`                 | Algeb    | unblocked inverter active-power delivery      |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  qr            | :math:`qr`                   | Algeb    | rectifier converter reactive-power absorption |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  qi            | :math:`qi`                   | Algeb    | inverter converter reactive-power absorption  |        | v_str      |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  ar            | :math:`ar`                   | ExtAlgeb | rectifier AC-bus voltage angle                |        |            |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  vr            | :math:`vr`                   | ExtAlgeb | rectifier AC-bus voltage magnitude            |        |            |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  ai            | :math:`ai`                   | ExtAlgeb | inverter AC-bus voltage angle                 |        |            |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+
|  vi            | :math:`vi`                   | ExtAlgeb | inverter AC-bus voltage magnitude             |        |            |
+----------------+------------------------------+----------+-----------------------------------------------+--------+------------+

Initialization Equations
------------------------

+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|      Name      |            Symbol            |   Type   |                                                                                                                                        Initial Value                                                                                                                                         |
+================+==============================+==========+==============================================================================================================================================================================================================================================================================================+
|  Pref          | :math:`Pref`                 | State    | :math:`p_{0}`                                                                                                                                                                                                                                                                                |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  Iref          | :math:`Iref`                 | State    | :math:`i_{0}`                                                                                                                                                                                                                                                                                |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  Xr_y          | :math:`Xr_{y}`               | State    | :math:`cosa`                                                                                                                                                                                                                                                                                 |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  Id            | :math:`Id`                   | State    | :math:`Ida`                                                                                                                                                                                                                                                                                  |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  Ida           | :math:`Ida`                  | Algeb    | :math:`i_{0} uI + \frac{2 p_{0} uP}{cosg kconv mi vi + \sqrt{cosg^{2} kconv^{2} mi^{2} vi^{2} + p_{0} \left(- 4 ccomm xci + 4 rdc\right)}}`                                                                                                                                                  |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  Vdr           | :math:`Vdr`                  | Algeb    | :math:`Ida rdc + Vdi`                                                                                                                                                                                                                                                                        |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  Vdi           | :math:`Vdi`                  | Algeb    | :math:`- Ida ccomm xci + cosg kconv mi vi`                                                                                                                                                                                                                                                   |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  cosa          | :math:`cosa`                 | Algeb    | :math:`\frac{Ida ccomm xcr + Vdr}{kconv mr vr}`                                                                                                                                                                                                                                              |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  phir          | :math:`phir`                 | Algeb    | :math:`\operatorname{acos}{\left(\frac{Vdr}{kconv mr vr} \right)}`                                                                                                                                                                                                                           |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  phii          | :math:`phii`                 | Algeb    | :math:`\operatorname{acos}{\left(\frac{Vdi}{kconv mi vi} \right)}`                                                                                                                                                                                                                           |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  prefeff       | :math:`prefeff`              | Algeb    | :math:`p_{0}`                                                                                                                                                                                                                                                                                |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  vdcnorm       | :math:`\left\|{vdc}\right\|` | Algeb    | :math:`\frac{Vdi}{vdcn}`                                                                                                                                                                                                                                                                     |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  VDCOL_y       | :math:`VDCOL_{y}`            | Algeb    | :math:`\operatorname{FixPiecewise}{\left(\left( idc_{low}, \  vdc_{low} \geq \left\|{vdc}\right\|\right),\left( idc_{low} + vdcol_{slope} \left(- vdc_{low} + \left\|{vdc}\right\|\right), \  vdc_{high} \geq \left\|{vdc}\right\|\right),\left( idc_{high}, \  \text{True}\right) \right)}` |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  IordRaw       | :math:`IordRaw`              | Algeb    | :math:`Ida`                                                                                                                                                                                                                                                                                  |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  IordLimiter_x | :math:`IordLimiter_{x}`      | Algeb    | :math:`1.0 IordRaw`                                                                                                                                                                                                                                                                          |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  IordLimiter_y | :math:`IordLimiter_{y}`      | Algeb    | :math:`1.0 IordLimiter_{lim zi} IordLimiter_{x} + 1.0 IordLimiter_{lim zu} VDCOL_{y}`                                                                                                                                                                                                        |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  Iord          | :math:`Iord`                 | Algeb    | :math:`Ida`                                                                                                                                                                                                                                                                                  |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  ierr          | :math:`ierr`                 | Algeb    | :math:`0`                                                                                                                                                                                                                                                                                    |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  CosaRaw       | :math:`CosaRaw`              | Algeb    | :math:`cosa`                                                                                                                                                                                                                                                                                 |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  CosaLimiter_x | :math:`CosaLimiter_{x}`      | Algeb    | :math:`1.0 CosaRaw`                                                                                                                                                                                                                                                                          |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  CosaLimiter_y | :math:`CosaLimiter_{y}`      | Algeb    | :math:`1.0 CosaLimiter_{lim zi} CosaLimiter_{x} + 1.0 CosaLimiter_{lim zl} cosa_{lo} + 1.0 CosaLimiter_{lim zu} cosa_{hi}`                                                                                                                                                                   |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  run           | :math:`run`                  | Algeb    | :math:`1`                                                                                                                                                                                                                                                                                    |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  pr            | :math:`pr`                   | Algeb    | :math:`Ida Vdr`                                                                                                                                                                                                                                                                              |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  pinv          | :math:`pinv`                 | Algeb    | :math:`Ida Vdi`                                                                                                                                                                                                                                                                              |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  qr            | :math:`qr`                   | Algeb    | :math:`Ida kconv mr vr \sin{\left(phir \right)}`                                                                                                                                                                                                                                             |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  qi            | :math:`qi`                   | Algeb    | :math:`Ida kconv mi vi \sin{\left(phii \right)}`                                                                                                                                                                                                                                             |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  ar            | :math:`ar`                   | ExtAlgeb |                                                                                                                                                                                                                                                                                              |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  vr            | :math:`vr`                   | ExtAlgeb |                                                                                                                                                                                                                                                                                              |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  ai            | :math:`ai`                   | ExtAlgeb |                                                                                                                                                                                                                                                                                              |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  vi            | :math:`vi`                   | ExtAlgeb |                                                                                                                                                                                                                                                                                              |
+----------------+------------------------------+----------+----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+

Differential Equations
-----------------------------

+-------+----------------+-------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+--------------+
| Name  |     Symbol     | Type  |                                                                                                              RHS of Equation "T x' = f(x, y)"                                                                                                              |   T (LHS)    |
+=======+================+=======+============================================================================================================================================================================================================================================================+==============+
|  Pref | :math:`Pref`   | State | :math:`1.0 \left(- Pref + p_{0}\right) \operatorname{Indicator}{\left(t_{dae} < 0 \right)} + \frac{1.0 \left(- Pref + p_{0} pcmd \left(1 - block\right)\right) \operatorname{Indicator}{\left(t_{dae} \geq 0 \right)}}{tpref}`                             | :math:`tone` |
+-------+----------------+-------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+--------------+
|  Iref | :math:`Iref`   | State | :math:`1.0 \left(- Iref + i_{0}\right) \operatorname{Indicator}{\left(t_{dae} < 0 \right)} + \frac{1.0 \left(- Iref + i_{0} icmd\right) \operatorname{Indicator}{\left(t_{dae} \geq 0 \right)}}{tiref}`                                                    | :math:`tone` |
+-------+----------------+-------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+--------------+
|  Xr_y | :math:`Xr_{y}` | State | :math:`1.0 ierr ki \left(1 - block\right) \operatorname{Indicator}{\left(t_{dae} \geq 0 \right)} + 1.0 \left(- Xr_{y} + cosa\right) \operatorname{Indicator}{\left(t_{dae} < 0 \right)}`                                                                   | :math:`1.0`  |
+-------+----------------+-------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+--------------+
|  Id   | :math:`Id`     | State | :math:`1.0 \left(- Id + Ida\right) \operatorname{Indicator}{\left(t_{dae} < 0 \right)} + 1.0 \left(- \frac{Id block ldc}{tblock} + \left(1 - block\right) \left(- Id rdc - Vdi + Vdr\right)\right) \operatorname{Indicator}{\left(t_{dae} \geq 0 \right)}` |              |
+-------+----------------+-------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+--------------+

Algebraic Equations
-----------------------------

+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|      Name      |            Symbol            |   Type   |                                                                                                                                       RHS of Equation "0 = g(x, y)"                                                                                                                                        |
+================+==============================+==========+============================================================================================================================================================================================================================================================================================================+
|  Ida           | :math:`Ida`                  | Algeb    | :math:`1.0 \left(Id - Ida\right) \operatorname{Indicator}{\left(t_{dae} \geq 0 \right)} + 1.0 \left(- Ida rdc - Vdi + Vdr\right) \operatorname{Indicator}{\left(t_{dae} < 0 \right)}`                                                                                                                      |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  Vdr           | :math:`Vdr`                  | Algeb    | :math:`- Ida ccomm xcr - Vdr + cosa kconv mr vr`                                                                                                                                                                                                                                                           |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  Vdi           | :math:`Vdi`                  | Algeb    | :math:`- Ida ccomm xci - Vdi + cosg kconv mi vi`                                                                                                                                                                                                                                                           |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  cosa          | :math:`cosa`                 | Algeb    | :math:`1.0 \left(CosaLimiter_{y} - cosa\right) \operatorname{Indicator}{\left(t_{dae} \geq 0 \right)} + 1.0 \left(uI \left(- Ida + i_{0}\right) + uP \left(- Ida Vdr + p_{0}\right)\right) \operatorname{Indicator}{\left(t_{dae} < 0 \right)}`                                                            |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  phir          | :math:`phir`                 | Algeb    | :math:`Vdr - kconv mr vr \cos{\left(phir \right)}`                                                                                                                                                                                                                                                         |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  phii          | :math:`phii`                 | Algeb    | :math:`Vdi - kconv mi vi \cos{\left(phii \right)}`                                                                                                                                                                                                                                                         |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  prefeff       | :math:`prefeff`              | Algeb    | :math:`1.0 Pref \operatorname{Indicator}{\left(t_{dae} \geq 0 \right)} + 1.0 p_{0} \operatorname{Indicator}{\left(t_{dae} < 0 \right)} - prefeff`                                                                                                                                                          |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  vdcnorm       | :math:`\left\|{vdc}\right\|` | Algeb    | :math:`\frac{Vdi}{vdcn} - \left\|{vdc}\right\|`                                                                                                                                                                                                                                                            |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  VDCOL_y       | :math:`VDCOL_{y}`            | Algeb    | :math:`- VDCOL_{y} + \operatorname{FixPiecewise}{\left(\left( idc_{low}, \  vdc_{low} \geq \left\|{vdc}\right\|\right),\left( idc_{low} + vdcol_{slope} \left(- vdc_{low} + \left\|{vdc}\right\|\right), \  vdc_{high} \geq \left\|{vdc}\right\|\right),\left( idc_{high}, \  \text{True}\right) \right)}` |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  IordRaw       | :math:`IordRaw`              | Algeb    | :math:`- IordRaw + Iref uI + \frac{prefeff uP}{Vdr + 1.0 \cdot 10^{-8}}`                                                                                                                                                                                                                                   |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  IordLimiter_x | :math:`IordLimiter_{x}`      | Algeb    | :math:`- IordLimiter_{x} + 1.0 IordRaw`                                                                                                                                                                                                                                                                    |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  IordLimiter_y | :math:`IordLimiter_{y}`      | Algeb    | :math:`1.0 IordLimiter_{lim zi} IordLimiter_{x} + 1.0 IordLimiter_{lim zu} VDCOL_{y} - IordLimiter_{y}`                                                                                                                                                                                                    |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  Iord          | :math:`Iord`                 | Algeb    | :math:`- Iord + IordLimiter_{y}`                                                                                                                                                                                                                                                                           |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  ierr          | :math:`ierr`                 | Algeb    | :math:`- Ida + Iord - ierr`                                                                                                                                                                                                                                                                                |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  CosaRaw       | :math:`CosaRaw`              | Algeb    | :math:`1.0 \left(- CosaRaw + cosa\right) \operatorname{Indicator}{\left(t_{dae} < 0 \right)} + 1.0 \left(- CosaRaw + Xr_{y} + ierr kp\right) \operatorname{Indicator}{\left(t_{dae} \geq 0 \right)}`                                                                                                       |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  CosaLimiter_x | :math:`CosaLimiter_{x}`      | Algeb    | :math:`- CosaLimiter_{x} + 1.0 CosaRaw`                                                                                                                                                                                                                                                                    |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  CosaLimiter_y | :math:`CosaLimiter_{y}`      | Algeb    | :math:`1.0 CosaLimiter_{lim zi} CosaLimiter_{x} + 1.0 CosaLimiter_{lim zl} cosa_{lo} + 1.0 CosaLimiter_{lim zu} cosa_{hi} - CosaLimiter_{y}`                                                                                                                                                               |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  run           | :math:`run`                  | Algeb    | :math:`- run + 1.0 \left(1 - block\right) \operatorname{Indicator}{\left(t_{dae} \geq 0 \right)} + 1.0 \operatorname{Indicator}{\left(t_{dae} < 0 \right)}`                                                                                                                                                |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  pr            | :math:`pr`                   | Algeb    | :math:`Ida Vdr - pr`                                                                                                                                                                                                                                                                                       |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  pinv          | :math:`pinv`                 | Algeb    | :math:`Ida Vdi - pinv`                                                                                                                                                                                                                                                                                     |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  qr            | :math:`qr`                   | Algeb    | :math:`Ida kconv mr vr \sin{\left(phir \right)} - qr`                                                                                                                                                                                                                                                      |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  qi            | :math:`qi`                   | Algeb    | :math:`Ida kconv mi vi \sin{\left(phii \right)} - qi`                                                                                                                                                                                                                                                      |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  ar            | :math:`ar`                   | ExtAlgeb | :math:`pr run u`                                                                                                                                                                                                                                                                                           |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  vr            | :math:`vr`                   | ExtAlgeb | :math:`u \left(- filter qcr vr^{2} + qr run\right)`                                                                                                                                                                                                                                                        |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  ai            | :math:`ai`                   | ExtAlgeb | :math:`- pinv run u`                                                                                                                                                                                                                                                                                       |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|  vi            | :math:`vi`                   | ExtAlgeb | :math:`u \left(- filter qci vi^{2} + qi run\right)`                                                                                                                                                                                                                                                        |
+----------------+------------------------------+----------+------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+

Services
----------

+--------------+---------------------+------------------------------------------------------------------+--------------+
|     Name     |       Symbol        |                             Equation                             |     Type     |
+==============+=====================+==================================================================+==============+
|  kconv       | :math:`kconv`       | :math:`\frac{2.985 \sqrt{2}}{\pi}`                               | ConstService |
+--------------+---------------------+------------------------------------------------------------------+--------------+
|  ccomm       | :math:`ccomm`       | :math:`\frac{3}{\pi}`                                            | ConstService |
+--------------+---------------------+------------------------------------------------------------------+--------------+
|  cosa_lo     | :math:`cosa_lo`     | :math:`\cos{\left(\frac{\pi \alpha_{max}}{180} \right)}`         | ConstService |
+--------------+---------------------+------------------------------------------------------------------+--------------+
|  cosa_hi     | :math:`cosa_hi`     | :math:`\cos{\left(\frac{\pi \alpha_{min}}{180} \right)}`         | ConstService |
+--------------+---------------------+------------------------------------------------------------------+--------------+
|  cosg        | :math:`cosg`        | :math:`\cos{\left(\frac{\pi \gamma}{180} \right)}`               | ConstService |
+--------------+---------------------+------------------------------------------------------------------+--------------+
|  rdn_neg     | :math:`rdn_neg`     | :math:`- rdn`                                                    | ConstService |
+--------------+---------------------+------------------------------------------------------------------+--------------+
|  tone        | :math:`tone`        | :math:`1`                                                        | ConstService |
+--------------+---------------------+------------------------------------------------------------------+--------------+
|  vdcol_slope | :math:`vdcol_slope` | :math:`\frac{idc_{high} - idc_{low}}{vdc_{high} - vdc_{low}}`    | ConstService |
+--------------+---------------------+------------------------------------------------------------------+--------------+
|  uI          | :math:`uI`          | :math:`\operatorname{Indicator}{\left(control < 1.5 \right)}`    | ConstService |
+--------------+---------------------+------------------------------------------------------------------+--------------+
|  uP          | :math:`uP`          | :math:`\operatorname{Indicator}{\left(control \geq 1.5 \right)}` | ConstService |
+--------------+---------------------+------------------------------------------------------------------+--------------+
|  _angle_span | :math:`_angle_span` | :math:`cosa_{hi} - cosa_{lo}`                                    | ConstService |
+--------------+---------------------+------------------------------------------------------------------+--------------+
|  _vdcol_span | :math:`_vdcol_span` | :math:`vdc_{high} - vdc_{low}`                                   | ConstService |
+--------------+---------------------+------------------------------------------------------------------+--------------+
|  _p_headroom | :math:`_p_headroom` | :math:`- p_{0} + pmax`                                           | ConstService |
+--------------+---------------------+------------------------------------------------------------------+--------------+

Discretes
-----------

+------------------+---------------------------+----------------+------------------------------------------------+
|       Name       |          Symbol           |      Type      |                      Info                      |
+==================+===========================+================+================================================+
|  PrefLimiter     | :math:`PrefLimiter`       | AntiWindupRate | power-order magnitude and recovery-rate limits |
+------------------+---------------------------+----------------+------------------------------------------------+
|  IordLimiter_lim | :math:`lim_{IordLimiter}` | HardLimiter    |                                                |
+------------------+---------------------------+----------------+------------------------------------------------+
|  Xr_lim          | :math:`lim_{X_r}`         | AntiWindup     | Limiter in integrator                          |
+------------------+---------------------------+----------------+------------------------------------------------+
|  CosaLimiter_lim | :math:`lim_{CosaLimiter}` | HardLimiter    |                                                |
+------------------+---------------------------+----------------+------------------------------------------------+
|  IdLimiter       | :math:`IdLimiter`         | AntiWindup     | non-reversing LCC DC-current floor             |
+------------------+---------------------------+----------------+------------------------------------------------+

Blocks
-------

+--------------+---------------------+----------------------+---------------------------------------------+
|     Name     |       Symbol        |         Type         |                    Info                     |
+==============+=====================+======================+=============================================+
|  VDCOL       | :math:`I_{VDCOL}`   | Piecewise            | voltage-dependent DC current ceiling        |
+--------------+---------------------+----------------------+---------------------------------------------+
|  IordLimiter | :math:`IordLimiter` | GainLimiter          | non-negative current order limited by VDCOL |
+--------------+---------------------+----------------------+---------------------------------------------+
|  Xr          | :math:`X_r`         | IntegratorAntiWindup | rectifier PI integral state                 |
+--------------+---------------------+----------------------+---------------------------------------------+
|  CosaLimiter | :math:`CosaLimiter` | GainLimiter          | rectifier firing-angle output limiter       |
+--------------+---------------------+----------------------+---------------------------------------------+


Config Fields in [LCC2T]

+---------------+--------+-------+---------------------------------------+-----------------+
|    Option     | Symbol | Value |                 Info                  | Accepted values |
+===============+========+=======+=======================================+=================+
|  allow_adjust |        | 1     | allow adjusting upper or lower limits | (0, 1)          |
+---------------+--------+-------+---------------------------------------+-----------------+
|  adjust_lower |        | 0     | adjust lower limit                    | (0, 1)          |
+---------------+--------+-------+---------------------------------------+-----------------+
|  adjust_upper |        | 1     | adjust upper limit                    | (0, 1)          |
+---------------+--------+-------+---------------------------------------+-----------------+
