.. _TGOV5:

--------------------------------------------------------------------------------
TGOV5
--------------------------------------------------------------------------------
Single-shaft TGOV5 boiler-turbine-governor model for ANDES.

TGOV5 couples a speed governor and load controller to a staged steam
turbine, boiler-pressure dynamics, a pressure controller, and a delayed
fuel-and-heat path. Internal steam-flow and turbine-power signals are on
turbine base; ``PBASE`` converts the mechanical output to ANDES system
base.

This implementation is a source-traceable research reconstruction of the
public TGOV5 equations [1]_ [2]_ and the Gumede benchmark data [3]_. It is
not proprietary PSS/E code and does not claim numerical equivalence to a
commercial implementation.

Notes
-----
* One aggregate mechanical-power output is implemented. Cross-compound
  HP/LP outputs are outside the validated scope.
* The current ANDES ``Delay`` block is constructed with one scalar delay.
  Therefore ``TD`` is fail-closed at 90 s for the validated benchmark.
* ``PSEL`` is a repository-only binary pressure-path selector for matched
  research interventions; it is not a public TGOV5 parameter.

References
----------
.. [1] IEEE PES Task Force, *Dynamic Models for Turbine-Governors in Power
   System Studies*, PES-TR1, 2013.
.. [2] Siemens PTI, *PSS/E Model Data Sheets*, TGOV5 model, release 29.
.. [3] N. S. Gumede, *Eskom-ZESA Interconnected Power System Modelling*,
   University of the Witwatersrand, 2016.

Parameters
----------

+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  Name  |        Symbol         |                       Description                       | Default |   Unit   |    Properties    |
+========+=======================+=========================================================+=========+==========+==================+
|  idx   |                       | unique device idx                                       |         |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  u     | :math:`u`             | connection status                                       | 1       | *bool*   |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  name  |                       | device name                                             |         |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  syn   |                       | Synchronous generator idx                               |         |          | mandatory,unique |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  Tn    | :math:`T_n`           | Turbine power rating. Equal to `Sn` if not provided.    | 0       | *MVA*    |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  wref0 | :math:`\omega_{ref0}` | Base speed reference                                    | 1       | *p.u.*   |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  PBASE |                       | One turbine-base p.u. on system base                    | 1       |          | power            |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K     | :math:`K`             | Governor gain 1/R on turbine base                       | 20      |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  T1    | :math:`T_1`           | Governor lag time constant                              | 0.100   | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  T2    | :math:`T_2`           | Governor lead time constant                             | 0       | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  T3    | :math:`T_3`           | Valve servo time constant                               | 0.300   | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  UO    | :math:`U_o`           | Maximum valve opening rate                              | 0.200   | *p.u./s* |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  UC    | :math:`U_c`           | Maximum valve closing rate                              | -0.200  | *p.u./s* |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  VMAX  | :math:`V_{MAX}`       | Maximum valve position                                  | 1.150   | *p.u.*   |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  VMIN  | :math:`V_{MIN}`       | Minimum valve position                                  | 0       | *p.u.*   |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  T4    | :math:`T_4`           | Steam chest and inlet piping time constant              | 0.200   | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K1    | :math:`K_1`           | First power coefficient on the steam-chest output       | 0.300   |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K2    | :math:`K_2`           | Second power coefficient on the steam-chest output      | 0       |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  T5    | :math:`T_5`           | First reheat time constant                              | 15      | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K3    | :math:`K_3`           | First power coefficient on the first-reheat output      | 0.300   |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K4    | :math:`K_4`           | Second power coefficient on the first-reheat output     | 0       |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  T6    | :math:`T_6`           | Second turbine-stage time constant                      | 0.300   | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K5    | :math:`K_5`           | First power coefficient on the second-stage output      | 0.400   |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K6    | :math:`K_6`           | Second power coefficient on the second-stage output     | 0       |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  T7    | :math:`T_7`           | Final turbine-stage time constant                       | 0       | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K7    | :math:`K_7`           | First power coefficient on the final-stage output       | 0       |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K8    | :math:`K_8`           | Second power coefficient on the final-stage output      | 0       |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K9    | :math:`K_9`           | Pressure-dependent steam-flow loss coefficient          | 0.010   |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K10   | :math:`K_{10}`        | Steam-flow feedforward gain to the fuel command         | 0       |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K11   | :math:`K_{11}`        | Desired-power feedforward gain to the fuel command      | 0       |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K12   | :math:`K_{12}`        | Pressure-error modulation gain in the power-order loop  | 0.010   |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K13   | :math:`K_{13}`        | MW-demand gain in the pressure set point                | 0       |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  K14   | :math:`K_{14}`        | Power-order integral gain                               | 0.100   |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  PSEL  | :math:`S_P`           | Binary pressure-path selector for matched interventions | 1       |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  RMAX  | :math:`R_{MAX}`       | Maximum power-order opening rate                        | 0.004   | *p.u./s* |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  RMIN  | :math:`R_{MIN}`       | Maximum power-order closing rate                        | -0.004  | *p.u./s* |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  LMAX  | :math:`L_{MAX}`       | Maximum power order                                     | 1       | *p.u.*   |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  LMIN  | :math:`L_{MIN}`       | Minimum power order                                     | -0.400  | *p.u.*   |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  C1    | :math:`C_1`           | Flow-squared throttle pressure-drop coefficient         | 0.000   |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  C2    | :math:`C_2`           | Pressure-error gain in the power-order loop             | 0.100   |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  C3    | :math:`C_3`           | Pressure set-point bias                                 | 0       |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  B     | :math:`B`             | Frequency bias applied to desired power                 | 20      |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  CB    | :math:`C_B`           | Boiler storage time constant                            | 150     | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  KI    | :math:`K_I`           | Pressure-controller gain                                | 0.100   |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  TI    | :math:`T_I`           | Pressure-controller first numerator time constant       | 12      | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  TR    | :math:`T_R`           | Pressure-controller second numerator time constant      | 12      | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  TR1   | :math:`T_{R1}`        | Pressure-controller denominator time constant           | 2       | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  CMAX  | :math:`C_{MAX}`       | Maximum pressure-controller output                      | 1.150   | *p.u.*   |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  CMIN  | :math:`C_{MIN}`       | Minimum pressure-controller output                      | 0.300   | *p.u.*   |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  TD    | :math:`T_D`           | Fuel-supply delay; restricted to 90 s in this adapter   | 3       | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  TF    | :math:`T_F`           | Fuel-system lag time constant                           | 5       | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  TW    | :math:`T_W`           | Water-wall lag time constant                            | 5       | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  Psp   | :math:`P_{SP0}`       | Initial throttle-pressure set point                     | 0.950   | *p.u.*   |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  TMW   | :math:`T_{MW}`        | Electrical-power measurement lag time constant          | 5       | *s*      |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  KL    | :math:`K_L`           | Load-reference feedback gain                            | 0       |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  KMW   | :math:`K_{MW}`        | Electrical-power measurement gain                       | 1       |          |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  DPE   | :math:`D_{PE}`        | Pressure-error deadband half-width                      | 0.100   | *p.u.*   |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  Sg    | :math:`S_n`           | Rated power from generator                              | 0       | *MVA*    |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  ug    | :math:`u_g`           | Generator connection status                             | 0       | *bool*   |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+
|  Vn    | :math:`V_n`           | Rated voltage from generator                            | 0       | *kV*     |                  |
+--------+-----------------------+---------------------------------------------------------+---------+----------+------------------+

Variables
---------

+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|     Name      |         Symbol          |   Type   |                      Description                      |  Unit  | Properties |
+===============+=========================+==========+=======================================================+========+============+
|  GovLL_x      | :math:`GovLL_{x}`       | State    | State in lead-lag                                     |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  PD           | :math:`PD`              | State    | Drum pressure                                         |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  Pmeas_y      | :math:`Pmeas_{y}`       | State    | State in lag transfer function                        |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  Po_y         | :math:`Po_{y}`          | State    | AW Integrator output                                  |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  Valve_y      | :math:`Valve_{y}`       | State    | AW Integrator output                                  |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  L4_y         | :math:`L_{4 y}`         | State    | State in lag transfer function                        |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  L5_y         | :math:`L_{5 y}`         | State    | State in lag transfer function                        |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  L6_y         | :math:`L_{6 y}`         | State    | State in lag transfer function                        |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  L7_y         | :math:`L_{7 y}`         | State    | State in lag transfer function                        |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  PCXi_y       | :math:`PCXi_{y}`        | State    | State in lag transfer function                        |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  PCEta        | :math:`PCEta`           | State    | Pressure-controller integral state                    |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  Fuel_y       | :math:`Fuel_{y}`        | State    | State in lag transfer function                        |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  Water_y      | :math:`Water_{y}`       | State    | State in lag transfer function                        |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  omega        | :math:`\omega`          | ExtState | Generator speed                                       | *p.u.* |            |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  paux         | :math:`paux`            | Algeb    | Auxiliary power input                                 |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  pout         | :math:`pout`            | Algeb    | Turbine final output power                            |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  wref         | :math:`wref`            | Algeb    | Speed reference variable                              |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  dw           | :math:`dw`              | Algeb    | Speed deviation omega-wref                            |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  GovLL_y      | :math:`GovLL_{y}`       | Algeb    | Output of lead-lag                                    |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  PT           | :math:`PT`              | Algeb    | Throttle pressure                                     |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  MWD          | :math:`MWD`             | Algeb    | Raw MW demand on turbine base                         |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  Dstar        | :math:`Dstar`           | Algeb    | Frequency-biased desired power                        |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  PSP          | :math:`PSP`             | Algeb    | Pressure set point                                    |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  ep           | :math:`ep`              | Algeb    | Pressure error PSP-PT                                 |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  PressureDB_y | :math:`PressureDB_{y}`  | Algeb    | Deadband type 1 output                                |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  Pen          | :math:`Pen`             | Algeb    | Electrical power on turbine base                      |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  poerr        | :math:`poerr`           | Algeb    | Power-order servo error                               |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  poraw        | :math:`poraw`           | Algeb    | Unconstrained power-order rate                        |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  polim        | :math:`polim`           | Algeb    | Limited power-order rate                              |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  vraw         | :math:`vraw`            | Algeb    | Unconstrained valve rate                              |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  vlim         | :math:`vlim`            | Algeb    | Limited valve rate                                    |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  Pm           | :math:`Pm`              | Algeb    | Single-shaft turbine mechanical power on turbine base |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  pc_lower_eta | :math:`pc_{lower \eta}` | Algeb    | Moving lower anti-windup bound for eta                |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  pc_upper_eta | :math:`pc_{upper \eta}` | Algeb    | Moving upper anti-windup bound for eta                |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  pcraw        | :math:`pcraw`           | Algeb    | Unconstrained pressure-controller output              |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  pc           | :math:`pc`              | Algeb    | Limited pressure-controller output                    |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  ufuel        | :math:`ufuel`           | Algeb    | Fuel command                                          |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  Heat         | :math:`Heat`            | Algeb    | Delayed heat input                                    |        | v_str      |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  tm           | :math:`tm`              | ExtAlgeb | Mechanical power interface to SynGen                  |        |            |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+
|  Pe           | :math:`Pe`              | ExtAlgeb | Electrical power on ANDES system base                 |        |            |
+---------------+-------------------------+----------+-------------------------------------------------------+--------+------------+

Initialization Equations
------------------------

+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|     Name      |         Symbol          |   Type   |                                             Initial Value                                              |
+===============+=========================+==========+========================================================================================================+
|  GovLL_x      | :math:`GovLL_{x}`       | State    | :math:`dw`                                                                                             |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  PD           | :math:`PD`              | State    | :math:`pd_{0}`                                                                                         |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  Pmeas_y      | :math:`Pmeas_{y}`       | State    | :math:`KMW Pen`                                                                                        |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  Po_y         | :math:`Po_{y}`          | State    | :math:`po_{0}`                                                                                         |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  Valve_y      | :math:`Valve_{y}`       | State    | :math:`v_{0}`                                                                                          |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  L4_y         | :math:`L_{4 y}`         | State    | :math:`1.0 Valve_{y} \left(PSEL PT + Psp \left(1 - PSEL\right)\right)`                                 |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  L5_y         | :math:`L_{5 y}`         | State    | :math:`1.0 L_{4 y}`                                                                                    |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  L6_y         | :math:`L_{6 y}`         | State    | :math:`1.0 L_{5 y}`                                                                                    |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  L7_y         | :math:`L_{7 y}`         | State    | :math:`1.0 L_{6 y}`                                                                                    |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  PCXi_y       | :math:`PCXi_{y}`        | State    | :math:`1.0 ep`                                                                                         |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  PCEta        | :math:`PCEta`           | State    | :math:`pc_{eta0}`                                                                                      |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  Fuel_y       | :math:`Fuel_{y}`        | State    | :math:`1.0 ufuel`                                                                                      |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  Water_y      | :math:`Water_{y}`       | State    | :math:`1.0 Fuel_{y}`                                                                                   |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  omega        | :math:`\omega`          | ExtState |                                                                                                        |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  paux         | :math:`paux`            | Algeb    | :math:`paux_{0}`                                                                                       |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  pout         | :math:`pout`            | Algeb    | :math:`tm_{0} ue`                                                                                      |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  wref         | :math:`wref`            | Algeb    | :math:`wref_{0}`                                                                                       |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  dw           | :math:`dw`              | Algeb    | :math:`0`                                                                                              |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  GovLL_y      | :math:`GovLL_{y}`       | Algeb    | :math:`dw`                                                                                             |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  PT           | :math:`PT`              | Algeb    | :math:`Psp`                                                                                            |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  MWD          | :math:`MWD`             | Algeb    | :math:`d_{0}`                                                                                          |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  Dstar        | :math:`Dstar`           | Algeb    | :math:`d_{0}`                                                                                          |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  PSP          | :math:`PSP`             | Algeb    | :math:`Psp`                                                                                            |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  ep           | :math:`ep`              | Algeb    | :math:`0`                                                                                              |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  PressureDB_y | :math:`PressureDB_{y}`  | Algeb    | :math:`1.0 PressureDB_{db zl} \left(ep - nDPE\right) + 1.0 PressureDB_{db zu} \left(- DPE + ep\right)` |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  Pen          | :math:`Pen`             | Algeb    | :math:`pe0n`                                                                                           |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  poerr        | :math:`poerr`           | Algeb    | :math:`0`                                                                                              |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  poraw        | :math:`poraw`           | Algeb    | :math:`0`                                                                                              |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  polim        | :math:`polim`           | Algeb    | :math:`0`                                                                                              |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  vraw         | :math:`vraw`            | Algeb    | :math:`0`                                                                                              |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  vlim         | :math:`vlim`            | Algeb    | :math:`0`                                                                                              |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  Pm           | :math:`Pm`              | Algeb    | :math:`tmn_{0}`                                                                                        |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  pc_lower_eta | :math:`pc_{lower \eta}` | Algeb    | :math:`\frac{CMIN}{KI} - PCXi_{y} pcC - ep pcA`                                                        |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  pc_upper_eta | :math:`pc_{upper \eta}` | Algeb    | :math:`\frac{CMAX}{KI} - PCXi_{y} pcC - ep pcA`                                                        |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  pcraw        | :math:`pcraw`           | Algeb    | :math:`c_{0}`                                                                                          |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  pc           | :math:`pc`              | Algeb    | :math:`c_{0}`                                                                                          |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  ufuel        | :math:`ufuel`           | Algeb    | :math:`tmn_{0}`                                                                                        |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  Heat         | :math:`Heat`            | Algeb    | :math:`tmn_{0}`                                                                                        |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  tm           | :math:`tm`              | ExtAlgeb |                                                                                                        |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+
|  Pe           | :math:`Pe`              | ExtAlgeb |                                                                                                        |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------+

Differential Equations
-----------------------------

+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+
|   Name   |      Symbol       |   Type   |                          RHS of Equation "T x' = f(x, y)"                          |    T (LHS)     |
+==========+===================+==========+====================================================================================+================+
|  GovLL_x | :math:`GovLL_{x}` | State    | :math:`- GovLL_{x} + dw`                                                           | :math:`T_1`    |
+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+
|  PD      | :math:`PD`        | State    | :math:`Heat - L_{4 y}`                                                             | :math:`C_B`    |
+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+
|  Pmeas_y | :math:`Pmeas_{y}` | State    | :math:`KMW Pen - Pmeas_{y}`                                                        | :math:`T_{MW}` |
+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+
|  Po_y    | :math:`Po_{y}`    | State    | :math:`1.0 polim`                                                                  | :math:`1.0`    |
+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+
|  Valve_y | :math:`Valve_{y}` | State    | :math:`1.0 vlim`                                                                   | :math:`1.0`    |
+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+
|  L4_y    | :math:`L_{4 y}`   | State    | :math:`- L_{4 y} + 1.0 Valve_{y} \left(PSEL PT + Psp \left(1 - PSEL\right)\right)` | :math:`T_4`    |
+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+
|  L5_y    | :math:`L_{5 y}`   | State    | :math:`1.0 L_{4 y} - L_{5 y}`                                                      | :math:`T_5`    |
+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+
|  L6_y    | :math:`L_{6 y}`   | State    | :math:`1.0 L_{5 y} - L_{6 y}`                                                      | :math:`T_6`    |
+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+
|  L7_y    | :math:`L_{7 y}`   | State    | :math:`1.0 L_{6 y} - L_{7 y}`                                                      | :math:`T_7`    |
+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+
|  PCXi_y  | :math:`PCXi_{y}`  | State    | :math:`- PCXi_{y} + 1.0 ep`                                                        | :math:`T_{R1}` |
+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+
|  PCEta   | :math:`PCEta`     | State    | :math:`ep`                                                                         | :math:`1.0`    |
+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+
|  Fuel_y  | :math:`Fuel_{y}`  | State    | :math:`- Fuel_{y} + 1.0 ufuel`                                                     | :math:`T_F`    |
+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+
|  Water_y | :math:`Water_{y}` | State    | :math:`1.0 Fuel_{y} - Water_{y}`                                                   | :math:`T_W`    |
+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+
|  omega   | :math:`\omega`    | ExtState | :math:`0`                                                                          |                |
+----------+-------------------+----------+------------------------------------------------------------------------------------+----------------+

Algebraic Equations
-----------------------------

+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|     Name      |         Symbol          |   Type   |                                                       RHS of Equation "0 = g(x, y)"                                                        |
+===============+=========================+==========+============================================================================================================================================+
|  paux         | :math:`paux`            | Algeb    | :math:`- paux + paux_{0}`                                                                                                                  |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  pout         | :math:`pout`            | Algeb    | :math:`PBASE Pm ue - pout`                                                                                                                 |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  wref         | :math:`wref`            | Algeb    | :math:`- wref + wref_{0}`                                                                                                                  |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  dw           | :math:`dw`              | Algeb    | :math:`- dw + ue \left(\omega - wref\right)`                                                                                               |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  GovLL_y      | :math:`GovLL_{y}`       | Algeb    | :math:`GovLL_{LT z1} \left(GovLL_{y} - K dw\right) + GovLL_{x} K T_{1} - GovLL_{y} T_{1} + K T_{2} \left(- GovLL_{x} + dw\right)`          |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  PT           | :math:`PT`              | Algeb    | :math:`- L_{4 y}^{2} \left(C_{1} - K_{9} PD\right) + PD - PT`                                                                              |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  MWD          | :math:`MWD`             | Algeb    | :math:`- MWD + d_{0} + \frac{paux}{PBASE}`                                                                                                 |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  Dstar        | :math:`Dstar`           | Algeb    | :math:`- B dw - Dstar + MWD`                                                                                                               |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  PSP          | :math:`PSP`             | Algeb    | :math:`C_{3} + K_{13} MWD - PSP`                                                                                                           |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  ep           | :math:`ep`              | Algeb    | :math:`PSEL \left(PSP - PT\right) - ep`                                                                                                    |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  PressureDB_y | :math:`PressureDB_{y}`  | Algeb    | :math:`1.0 PressureDB_{db zl} \left(ep - nDPE\right) + 1.0 PressureDB_{db zu} \left(- DPE + ep\right) - PressureDB_{y}`                    |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  Pen          | :math:`Pen`             | Algeb    | :math:`- Pen + \frac{Pe}{PBASE}`                                                                                                           |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  poerr        | :math:`poerr`           | Algeb    | :math:`Dstar - KL Po_{y} - Pmeas_{y} - PressureDB_{y} \left(C_{2} + K_{12} PSP Po_{y}\right) - poerr`                                      |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  poraw        | :math:`poraw`           | Algeb    | :math:`K_{14} poerr - poraw`                                                                                                               |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  polim        | :math:`polim`           | Algeb    | :math:`PoRateHL_{zi} poraw + PoRateHL_{zl} RMIN + PoRateHL_{zu} RMAX - polim`                                                              |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  vraw         | :math:`vraw`            | Algeb    | :math:`- vraw + \frac{- GovLL_{y} + Po_{y} - Valve_{y}}{T_{3}}`                                                                            |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  vlim         | :math:`vlim`            | Algeb    | :math:`UC ValveRateHL_{zl} + UO ValveRateHL_{zu} + ValveRateHL_{zi} vraw - vlim`                                                           |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  Pm           | :math:`Pm`              | Algeb    | :math:`K_{1} L_{4 y} + K_{2} L_{4 y} + K_{3} L_{5 y} + K_{4} L_{5 y} + K_{5} L_{6 y} + K_{6} L_{6 y} + K_{7} L_{7 y} + K_{8} L_{7 y} - Pm` |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  pc_lower_eta | :math:`pc_{lower \eta}` | Algeb    | :math:`\frac{CMIN}{KI} - PCXi_{y} pcC - ep pcA - pc_{lower \eta}`                                                                          |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  pc_upper_eta | :math:`pc_{upper \eta}` | Algeb    | :math:`\frac{CMAX}{KI} - PCXi_{y} pcC - ep pcA - pc_{upper \eta}`                                                                          |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  pcraw        | :math:`pcraw`           | Algeb    | :math:`KI \left(PCEta + PCXi_{y} pcC + ep pcA\right) - pcraw`                                                                              |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  pc           | :math:`pc`              | Algeb    | :math:`CMAX PCHL_{zu} + CMIN PCHL_{zl} + PCHL_{zi} pcraw - pc`                                                                             |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  ufuel        | :math:`ufuel`           | Algeb    | :math:`Dstar K_{11} + K_{10} L_{4 y} + pc - ufuel`                                                                                         |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  Heat         | :math:`Heat`            | Algeb    | :math:`FuelDelay_{v} - Heat`                                                                                                               |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  tm           | :math:`tm`              | ExtAlgeb | :math:`ue \left(pout - tm_{0}\right)`                                                                                                      |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+
|  Pe           | :math:`Pe`              | ExtAlgeb | :math:`0`                                                                                                                                  |
+---------------+-------------------------+----------+--------------------------------------------------------------------------------------------------------------------------------------------+

Services
----------

+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|         Name          |            Symbol            |                               Equation                                |     Type     |
+=======================+==============================+=======================================================================+==============+
|  ue                   | :math:`u_{e}`                | :math:`u ug`                                                          | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  pref0                | :math:`P_{ref0}`             | :math:`tm_{0}`                                                        | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  paux0                | :math:`P_{aux0}`             | :math:`0`                                                             | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  tmn0                 | :math:`tmn0`                 | :math:`\frac{tm_{0}}{PBASE}`                                          | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  _sumK                | :math:`_sumK`                | :math:`K_{1} + K_{2} + K_{3} + K_{4} + K_{5} + K_{6} + K_{7} + K_{8}` | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  psel_binary_residual | :math:`psel_binary_residual` | :math:`PSEL \left(1 - PSEL\right)`                                    | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  v0                   | :math:`v0`                   | :math:`\frac{tmn_{0}}{Psp}`                                           | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  po0                  | :math:`po0`                  | :math:`v_{0}`                                                         | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  pe0n                 | :math:`pe0n`                 | :math:`\frac{Pe_{0}}{PBASE}`                                          | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  d0                   | :math:`d0`                   | :math:`KL po_{0} + KMW pe0n`                                          | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  c0                   | :math:`c0`                   | :math:`- K_{10} tmn_{0} - K_{11} d_{0} + tmn_{0}`                     | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  pd0                  | :math:`pd0`                  | :math:`\frac{C_{1} tmn_{0}^{2} + Psp}{K_{9} tmn_{0}^{2} + 1}`         | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  pd_den0              | :math:`pd_den0`              | :math:`K_{9} tmn_{0}^{2} + 1`                                         | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  drop_coeff0          | :math:`drop_coeff0`          | :math:`C_{1} - K_{9} pd_{0}`                                          | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  drop0                | :math:`drop0`                | :math:`- Psp + pd_{0}`                                                | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  psp0_error           | :math:`psp0_error`           | :math:`C_{3} + K_{13} d_{0} - Psp`                                    | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  nDPE                 | :math:`nDPE`                 | :math:`- DPE`                                                         | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  pcA                  | :math:`pcA`                  | :math:`\frac{TI TR}{TR_{1}}`                                          | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  pcC                  | :math:`pcC`                  | :math:`TI + TR - TR_{1} - pcA`                                        | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+
|  pc_eta0              | :math:`pc_eta0`              | :math:`\frac{c_{0}}{KI}`                                              | ConstService |
+-----------------------+------------------------------+-----------------------------------------------------------------------+--------------+

Discretes
-----------

+----------------+-------------------------+-------------+-------------------------------------------------------------+
|      Name      |         Symbol          |    Type     |                            Info                             |
+================+=========================+=============+=============================================================+
|  GovLL_LT      | :math:`LT_{GovLL}`      | LessThan    |                                                             |
+----------------+-------------------------+-------------+-------------------------------------------------------------+
|  PressureDB_db | :math:`db_{PressureDB}` | DeadBand    |                                                             |
+----------------+-------------------------+-------------+-------------------------------------------------------------+
|  PoRateHL      | :math:`PoRateHL`        | HardLimiter |                                                             |
+----------------+-------------------------+-------------+-------------------------------------------------------------+
|  Po_lim        | :math:`lim_{Po}`        | AntiWindup  | Limiter in integrator                                       |
+----------------+-------------------------+-------------+-------------------------------------------------------------+
|  ValveRateHL   | :math:`ValveRateHL`     | HardLimiter |                                                             |
+----------------+-------------------------+-------------+-------------------------------------------------------------+
|  Valve_lim     | :math:`lim_{Valve}`     | AntiWindup  | Limiter in integrator                                       |
+----------------+-------------------------+-------------+-------------------------------------------------------------+
|  PCAW          | :math:`PCAW`            | AntiWindup  | Pressure-controller anti-windup on equivalent output bounds |
+----------------+-------------------------+-------------+-------------------------------------------------------------+
|  PCHL          | :math:`PCHL`            | HardLimiter |                                                             |
+----------------+-------------------------+-------------+-------------------------------------------------------------+
|  FuelDelay     | :math:`FuelDelay`       | Delay       | Exact 90-s fuel-supply delay from the Gumede benchmark      |
+----------------+-------------------------+-------------+-------------------------------------------------------------+

Blocks
-------

+-------------+--------------------+----------------------+----------------------------------------------------------+
|    Name     |       Symbol       |         Type         |                           Info                           |
+=============+====================+======================+==========================================================+
|  GovLL      | :math:`GovLL`      | LeadLag              | Governor K(1+sT2)/(1+sT1)                                |
+-------------+--------------------+----------------------+----------------------------------------------------------+
|  PressureDB | :math:`PressureDB` | DeadBand1            | Continuous Type-2 pressure deadband in PSS/E terminology |
+-------------+--------------------+----------------------+----------------------------------------------------------+
|  Pmeas      | :math:`Pmeas`      | Lag                  | Measured electrical power on turbine base                |
+-------------+--------------------+----------------------+----------------------------------------------------------+
|  Po         | :math:`Po`         | IntegratorAntiWindup | Load reference / power order                             |
+-------------+--------------------+----------------------+----------------------------------------------------------+
|  Valve      | :math:`Valve`      | IntegratorAntiWindup | Steam valve area                                         |
+-------------+--------------------+----------------------+----------------------------------------------------------+
|  L4         | :math:`L4`         | Lag                  | Steam chest / inlet piping with pressure-path selector   |
+-------------+--------------------+----------------------+----------------------------------------------------------+
|  L5         | :math:`L5`         | Lag                  | First reheat stage                                       |
+-------------+--------------------+----------------------+----------------------------------------------------------+
|  L6         | :math:`L6`         | Lag                  | Second turbine stage                                     |
+-------------+--------------------+----------------------+----------------------------------------------------------+
|  L7         | :math:`L7`         | Lag                  | Final turbine stage                                      |
+-------------+--------------------+----------------------+----------------------------------------------------------+
|  PCXi       | :math:`PCXi`       | Lag                  | Pressure-controller lag state                            |
+-------------+--------------------+----------------------+----------------------------------------------------------+
|  Fuel       | :math:`Fuel`       | Lag                  | Fuel-system lag                                          |
+-------------+--------------------+----------------------+----------------------------------------------------------+
|  Water      | :math:`Water`      | Lag                  | Water-wall lag                                           |
+-------------+--------------------+----------------------+----------------------------------------------------------+


Config Fields in [TGOV5]

+---------------+--------+-------+---------------------------------------+-----------------+
|    Option     | Symbol | Value |                 Info                  | Accepted values |
+===============+========+=======+=======================================+=================+
|  allow_adjust |        | 1     | allow adjusting upper or lower limits | (0, 1)          |
+---------------+--------+-------+---------------------------------------+-----------------+
|  adjust_lower |        | 0     | adjust lower limit                    | (0, 1)          |
+---------------+--------+-------+---------------------------------------+-----------------+
|  adjust_upper |        | 1     | adjust upper limit                    | (0, 1)          |
+---------------+--------+-------+---------------------------------------+-----------------+
